<!doctype html>
<html lang="ko"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>기계환기설비 환기량 산정 시스템 사용자 매뉴얼 Ver-6.1 · MANMIN</title>
<meta name="description" content="기계환기설비 환기량 산정 시스템 MANMIN Ver-6.1 사용자 매뉴얼 — 화면 기능, 기술기준(설비규칙 제11조 · 별표 1의6 · 기계설비 기술기준 별표 3), 실무 작업 방법">
<meta name="author" content="김만민 건축사 · ㈜대성건축사사무소">
<meta name="theme-color" content="#2d5186"><meta name="color-scheme" content="light dark">
<link rel="stylesheet" href="./assets/fonts/manmin-fonts.css">
<style>:root{--mh-a:#0f1a2e;--mh-b:#1b3150;--mh-c:#2d5186;--mh-accent:#9cc3f5;--mh-shadow:rgba(45,81,134,.35);--mh-btn-ink:#2d5186;--mh-veil:0.3;--mh-bp:50%}

:root{
  --navy:#2D3A8C;--navy-d:#1F2A6B;--navy-l:#E9ECF8;--accent:#F4A261;--accent-d:#C97A3A;--accent-l:#FDF1E7;
  --bg:#F8F9FA;--card:#FFFFFF;--text:#1A1A2E;--text2:#4A4F66;--line:#DDE1EA;--ok:#0F766E;--ng:#B42318;
  --r:12px;--pad:24px;--shadow:0 4px 20px rgba(0,0,0,.08);
}
*{box-sizing:border-box}
html{scroll-behavior:smooth;-webkit-text-size-adjust:100%}
body{margin:0;background:var(--bg);color:var(--text);font-family:var(--font-sans);font-size:16px;line-height:1.75;word-break:keep-all;overflow-wrap:anywhere}
a{color:var(--navy)}a:hover{color:var(--accent-d)}
code,kbd,.mono{font-family:var(--font-mono);font-size:.9em}
code{background:var(--navy-l);color:var(--navy-d);padding:1px 6px;border-radius:5px}
kbd{border:1px solid var(--line);border-bottom-width:2px;border-radius:5px;padding:0 6px;background:#fff}
/* 상단 */
.top{position:relative;background:linear-gradient(135deg,var(--mh-a),var(--mh-b) var(--mh-bp),var(--mh-c));color:#fff;box-shadow:0 2px 20px var(--mh-shadow)}
.top::before{content:"";position:absolute;inset:0;background:rgba(0,0,0,var(--mh-veil));pointer-events:none}
.top-in{position:relative;max-width:1240px;margin:0 auto;display:flex;justify-content:space-between;align-items:flex-end;gap:32px;flex-wrap:wrap;padding:40px 24px 32px}
.eyebrow{font-family:var(--font-brand);font-weight:700;font-size:12px;letter-spacing:.18em;color:var(--mh-accent)}
.top h1{font-size:28px;font-weight:900;margin:8px 0 6px;line-height:1.35}
.top .sub{opacity:.9;margin:0}
.mh-main{flex:1 1 640px;min-width:0}
.mh-eb{display:flex;align-items:center;gap:10px;flex-wrap:wrap}
.mh-ver{font:700 11px var(--font-brand);background:var(--mh-accent);color:#1A1A2E;border-radius:999px;padding:1px 10px}
.mh-meta{margin:12px 0 0;font-size:13px;color:rgba(255,255,255,.9)}
.mh-act{display:flex;gap:10px;flex-wrap:wrap}
.mh-btn{display:inline-flex;align-items:center;justify-content:center;gap:8px;min-height:44px;padding:0 20px;border-radius:10px;font-size:15px;text-decoration:none}
.mh-btn.pri{background:#fff;color:var(--mh-btn-ink);font-weight:700}
.mh-btn.sec{border:1px solid rgba(255,255,255,.45);color:#fff}
.mh-btn.pri:hover{background:var(--mh-accent);color:#1A1A2E}.mh-btn.sec:hover{background:rgba(255,255,255,.12);color:#fff}
.mh-btn:focus-visible{outline:3px solid var(--mh-accent);outline-offset:2px}
.mh-prog{position:fixed;top:0;left:0;right:0;height:3px;z-index:50;pointer-events:none}
.mh-prog i{display:block;height:100%;width:0;background:var(--mh-accent)}
.toc-sum{display:none}
/* 레이아웃 */
.wrap{max-width:1240px;margin:0 auto;padding:28px 24px 80px;display:grid;grid-template-columns:260px minmax(0,1fr);gap:32px}
nav.toc{position:sticky;top:16px;align-self:start;max-height:calc(100vh - 32px);overflow:auto;background:var(--card);border-radius:var(--r);box-shadow:var(--shadow);padding:18px 16px;font-size:14px}
nav.toc h2{font-size:13px;letter-spacing:.12em;color:var(--text2);margin:0 0 8px}
nav.toc ol{list-style:none;margin:0;padding:0}
nav.toc li a{display:block;padding:5px 8px;border-radius:8px;text-decoration:none;color:var(--text)}
nav.toc li a:hover,nav.toc li a.on{background:var(--navy-l);color:var(--navy)}
nav.toc li.sub a{padding-left:20px;font-size:13px;color:var(--text2)}
main{min-width:0}
section.ch{background:var(--card);border-radius:var(--r);box-shadow:var(--shadow);padding:var(--pad) calc(var(--pad) + 8px);margin-bottom:28px}
section.ch>h2{font-size:24px;font-weight:700;color:var(--navy);margin:0 0 4px;display:flex;align-items:baseline;gap:10px}
section.ch>h2 .n{font-family:var(--font-brand);font-weight:700;font-size:14px;color:#fff;background:var(--navy);border-radius:8px;padding:2px 9px}
section.ch>.lead{color:var(--text2);margin:0 0 18px}
h3{font-size:19px;color:var(--navy-d);margin:34px 0 10px;padding-top:6px;border-top:1px solid var(--line)}
h3:first-of-type{border-top:0}
h4{font-size:16px;margin:22px 0 8px}
p{margin:8px 0}
ul,ol{padding-left:22px}
.note,.tip,.warn{border-radius:10px;padding:12px 16px;margin:14px 0;font-size:15px}
.note{background:var(--navy-l);border-left:4px solid var(--navy)}
.tip{background:var(--accent-l);border-left:4px solid var(--accent)}
.warn{background:#FEF3F2;border-left:4px solid var(--ng)}
.note b:first-child,.tip b:first-child,.warn b:first-child{margin-right:6px}
/* 표 */
.tbl{overflow-x:auto;margin:12px 0;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:14px;background:#fff}
th,td{border-bottom:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top}
th{background:var(--navy-l);color:var(--navy-d);font-weight:700;white-space:nowrap}
tr:last-child td{border-bottom:0}
td.num,th.num{text-align:right;font-family:var(--font-mono);white-space:nowrap}
.ok{color:var(--ok);font-weight:700}.ng{color:var(--ng);font-weight:700}
/* 그림 */
figure.shot{margin:18px 0 26px}
figure.shot .frame{position:relative;border:1px solid var(--line);border-radius:10px;overflow:hidden;background:#fff;cursor:zoom-in}
figure.shot img{display:block;width:100%;height:auto}
figure.narrow{max-width:420px}
.pin{position:absolute;transform:translate(-50%,-50%);width:26px;height:26px;border-radius:50%;background:var(--accent);color:#1A1A2E;font:700 13px/26px var(--font-mono);text-align:center;box-shadow:0 0 0 3px #fff,0 2px 8px rgba(0,0,0,.35);pointer-events:none}
figcaption{font-size:14px;color:var(--text2);margin-top:8px}
.fno{font-family:var(--font-mono);font-size:11px;background:var(--navy);color:#fff;border-radius:6px;padding:1px 7px;margin-right:8px}
ol.legend{list-style:none;padding:0;margin:10px 0 0;display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:6px 16px;font-size:14px}
ol.legend li{display:flex;gap:8px;align-items:flex-start}
ol.legend b{flex:0 0 22px;height:22px;border-radius:50%;background:var(--accent);font:700 12px/22px var(--font-mono);text-align:center}
.pair{display:grid;grid-template-columns:1fr 1fr;gap:20px;align-items:start}
/* 단계 */
.steps{counter-reset:st;list-style:none;padding:0;margin:16px 0}
.steps>li{counter-increment:st;position:relative;padding:4px 0 18px 54px;border-left:2px solid var(--line);margin-left:18px}
.steps>li:last-child{border-left-color:transparent}
.steps>li::before{content:counter(st);position:absolute;left:-19px;top:0;width:36px;height:36px;border-radius:50%;background:var(--navy);color:#fff;font:700 15px/36px var(--font-mono);text-align:center;box-shadow:0 0 0 4px var(--bg)}
.steps>li>b.t{display:block;font-size:17px;color:var(--navy-d);margin-bottom:2px}
/* 수식 */
.eq{font-family:var(--font-mono);background:#0F1630;color:#E8ECFF;border-radius:10px;padding:14px 18px;margin:12px 0;overflow-x:auto;font-size:14px;line-height:1.9;white-space:pre}
.eq .c{color:#9AA6D6}
.svgbox{background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px;margin:14px 0;overflow-x:auto}
.svgbox svg{display:block;width:100%;min-width:640px;height:auto}
.cards{display:grid;grid-template-columns:repeat(auto-fill,minmax(220px,1fr));gap:14px;margin:14px 0}
.card{border:1px solid var(--line);border-radius:var(--r);padding:16px;background:#fff}
.card h5{margin:0 0 4px;font-size:15px;color:var(--navy)}
.card p{margin:0;font-size:14px;color:var(--text2)}
footer.foot{max-width:1240px;margin:0 auto;padding:0 24px 40px;color:var(--text2);font-size:13px}
/* 라이트박스 */
#lb{position:fixed;inset:0;background:rgba(10,14,30,.88);display:none;align-items:center;justify-content:center;z-index:99;cursor:zoom-out;padding:16px}
#lb.open{display:flex}#lb img{max-width:100%;max-height:100%;border-radius:8px;background:#fff}
.totop{position:fixed;right:18px;bottom:18px;width:44px;height:44px;border-radius:50%;background:var(--navy);color:#fff;border:0;font-size:18px;box-shadow:var(--shadow);cursor:pointer}
/* 반응형 5단계 */
@media (max-width:1240px){.wrap{grid-template-columns:230px minmax(0,1fr);gap:24px}}
@media (max-width:1024px){.wrap{grid-template-columns:1fr}nav.toc{position:static;max-height:none}nav.toc ol{columns:2}}
@media (max-width:760px){.pair{grid-template-columns:1fr}section.ch{padding:20px 18px}.top h1{font-size:24px}}
@media (max-width:640px){nav.toc ol{columns:1}body{font-size:15px}}
@media (max-width:480px){.wrap,.top-in{padding-left:16px;padding-right:16px}.pin{width:22px;height:22px;font-size:11px;line-height:22px}}
@media (max-width:400px){section.ch>h2{font-size:20px}}
/* v-mh1 D4 접이식 목차 · D9 터치 44px (≤1024px) */
@media (max-width:1024px){
  nav.toc{padding:0 16px}
  nav.toc .toc-sum{display:flex;align-items:center;justify-content:space-between;min-height:48px;font-weight:700;font-size:14px;color:var(--navy);cursor:pointer;list-style:none}
  nav.toc .toc-sum::-webkit-details-marker{display:none}
  nav.toc details:not([open]) ol,nav.toc details:not([open]) h2{display:none}
  nav.toc details[open]{padding-bottom:12px}
  nav.toc li a{display:flex;align-items:center;min-height:44px;padding:0 8px}
}
/* v-mh1 D5 좁은 화면 헤드 */
@media (max-width:640px){
  .top-in{padding:28px 16px 24px;gap:16px}.top h1{font-size:22px}.top .sub{font-size:13px}.mh-meta{font-size:12px}
  .mh-act{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));width:100%}.mh-btn{padding:0 8px;font-size:14px}
}
@media (max-width:480px){.eyebrow{letter-spacing:.04em}.mh-eb{gap:8px}}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
/* A4 인쇄 */
@page{size:A4;margin:14mm 12mm 14mm}
@media print{
  *{-webkit-print-color-adjust:exact;print-color-adjust:exact}
  body{background:#fff;font-size:10.5pt}
  nav.toc,.totop,#lb{display:none!important}
  .wrap{display:block;padding:0}
  section.ch{box-shadow:none;padding:0 0 8mm;margin:0;break-before:page}
  main{padding-bottom:8mm}
  section.ch:first-of-type{break-before:auto}
  figure.shot,.tbl,.eq,.svgbox,.note,.tip,.warn,.steps>li{break-inside:avoid}
  h3,h4{break-after:avoid}
  .top{border-radius:0;box-shadow:none}
  .mh-prog,.mh-act{display:none!important}
  .mh-meta{color:#fff}
  .pfoot{position:fixed;bottom:0;left:0;right:0;height:6mm;background:#fff;font-size:8pt;color:#666;border-top:1px solid #ccc;padding-top:1.5mm;display:flex;justify-content:space-between}
}
.pfoot{display:none}
@media print{.pfoot{display:flex}}
/* ── 좁은 화면 대응(r1 · 2026-10-12) : 화면 전용 — 인쇄·PDF에는 영향 없음 ── */
@media screen and (max-width:640px){
  .k1 td:first-child,.k1 th:first-child{white-space:normal}
  /* 글 표(숫자 칸 없는 표) → 행마다 카드로 쌓기 */
  .tbl.stack{border:0;border-radius:0;overflow:visible}
  .tbl.stack table,.tbl.stack tbody,.tbl.stack tr,.tbl.stack td{display:block;width:auto}
  .tbl.stack thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0)}
  .tbl.stack table{background:transparent}
  .tbl.stack tr{border:1px solid var(--line);border-radius:10px;background:#fff;margin:0 0 10px;overflow:hidden}
  .tbl.stack td{border-bottom:1px solid var(--line);padding:8px 12px}
  .tbl.stack tr td:last-child{border-bottom:0}
  .tbl.stack td:first-child{background:var(--navy-l);color:var(--navy-d);font-weight:700}
  .tbl.stack td[data-th]:not(:first-child)::before{content:attr(data-th);display:block;font-size:12px;font-weight:700;color:var(--text2);margin-bottom:2px}
  .tbl.stack.c2 td[data-th]:not(:first-child)::before{display:none}
  .tbl.stack td:empty{display:none}
  /* 숫자 표 → 표 모양 유지, 글자·여백 축소, 넘치면 좌우로 밀기(오른쪽 그림자로 표시) */
  .tbl:not(.stack){background:linear-gradient(to right,#fff 30%,rgba(255,255,255,0)) left/40px 100% no-repeat local,linear-gradient(to left,#fff 30%,rgba(255,255,255,0)) right/40px 100% no-repeat local,radial-gradient(farthest-side at 100% 50%,rgba(26,26,46,.22),transparent) right/12px 100% no-repeat scroll,#fff}
  .tbl:not(.stack) table{font-size:13px;background:transparent}
  .tbl:not(.stack) th,.tbl:not(.stack) td{padding:7px 8px}
  /* 수식 → 줄바꿈 허용 */
  .eq{white-space:pre-wrap;word-break:keep-all;font-size:13px;line-height:1.75;padding:12px 14px}
  .eq .c{display:block;padding-left:1em}
  .svgbox{position:relative}
  .svgbox::after{content:"← 좌우로 밀어서 보기 →";display:block;text-align:center;font-size:12px;color:var(--text2);margin-top:6px;position:sticky;left:0}
  ol.legend{grid-template-columns:1fr}
  .steps>li{padding-left:34px;margin-left:14px}
}
.rev{white-space:nowrap}
@media print{.rev{display:none}}
/* v-mh1 D6 다크 모드(화면 전용 · 헤드 색 불변 · 그림과 흐름도는 흰 바탕 유지) */
@media screen and (prefers-color-scheme:dark){
  :root{--bg:#0F1420;--card:#171D2C;--text:#E6E8EF;--text2:#A9AFC3;--line:#2A3245;--navy-l:#232B45;--accent-l:#33281D;--shadow:0 4px 20px rgba(0,0,0,.35)}
  a,section.ch>h2,h3,.steps>li>b.t,.card h5,nav.toc li a.on,nav.toc .toc-sum{color:#AEB8F5}
  a:hover{color:#F4A261}
  code{background:var(--navy-l);color:#C9D0FA}
  kbd{background:var(--card);color:var(--text)}
  table,.card,nav.toc,section.ch{background:var(--card)}
  th{background:var(--navy-l);color:#C9D0FA}
  .note{border-left-color:#7F8CE0}
  .warn{background:#3A1F22}
  .ok{color:#5EEAD4}.ng{color:#FDA29B}
  figure.shot .frame,.svgbox{background:#fff;border-color:var(--line)}
  .tbl.stack tr{background:var(--card)}
  .tbl.stack td:first-child{color:#C9D0FA}
  .tbl:not(.stack){background:var(--card)}
}
@media screen and (prefers-color-scheme:dark) and (max-width:640px){
  .tbl:not(.stack){background:linear-gradient(to right,var(--card) 30%,rgba(23,29,44,0)) left/40px 100% no-repeat local,linear-gradient(to left,var(--card) 30%,rgba(23,29,44,0)) right/40px 100% no-repeat local,radial-gradient(farthest-side at 100% 50%,rgba(0,0,0,.5),transparent) right/12px 100% no-repeat scroll,var(--card)}
}
</style>
</head><body>
<div class="mh-prog" aria-hidden="true"><i></i></div>
<header class="top"><div class="top-in">
<div class="mh-main">
<div class="mh-eb"><span class="eyebrow">MANMIN ENGINEERING · USER MANUAL</span><span class="mh-ver">Ver-6.1</span></div>
<h1>기계환기설비 환기량 산정 시스템 사용자 매뉴얼</h1>
<p class="sub">용도 · 면적 · 재실 인원 → 체적 기준 · 법정 필요환기량 → 기준 · 설계 환기량 → A4 환기량 산정서</p>
<p class="mh-meta">2026-11-24 · 김만민 건축사 · ㈜대성건축사사무소 · 설비규칙 제11조 · 별표 1의6 · 기술기준 별표 3</p>
</div>
<div class="mh-act"><a class="mh-btn pri" href="../index.html" aria-label="기계환기설비 환기량 산정 시스템 열기">▶ 계산서 열기</a><a class="mh-btn sec" href="기계환기_사용자매뉴얼_Ver-6.1.pdf" download>⤓ PDF (A4)</a></div>
</div></header>
<div class="wrap"><nav class="toc" aria-label="목차"><details open><summary class="toc-sum">목차 <span aria-hidden="true">▾</span></summary><h2>목차</h2><ol><li><a href="#ch0">0. 이 매뉴얼에 대하여</a></li><li><a href="#ch1">1. 한눈에 보기</a></li><li class="sub"><a href="#s1-1">화면 구성</a></li><li class="sub"><a href="#s1-2">작업 탭·근거 표시</a></li><li class="sub"><a href="#s1-3">설치·보관·매뉴얼</a></li><li><a href="#ch2">2. 1분 따라하기</a></li><li><a href="#ch3">3. 화면별 기능 상세</a></li><li class="sub"><a href="#s3-1">공사 정보</a></li><li class="sub"><a href="#s3-2">용도 선택</a></li><li class="sub"><a href="#s3-3">면적·체적·인원 입력</a></li><li class="sub"><a href="#s3-4">산정 결과</a></li><li class="sub"><a href="#s3-5">공동주택 세대(예제 B)</a></li><li class="sub"><a href="#s3-6">다중 구역 산정 탭</a></li><li class="sub"><a href="#s3-7">설계 기준표 탭</a></li><li class="sub"><a href="#s3-8">이용방법 창</a></li><li class="sub"><a href="#s3-9">A4 미리보기·출력</a></li><li class="sub"><a href="#s3-10">휴대전화 화면</a></li><li><a href="#ch4">4. 기술기준 해설</a></li><li class="sub"><a href="#s4-1">근거 체계</a></li><li class="sub"><a href="#s4-2">공동주택 0.5회/h</a></li><li class="sub"><a href="#s4-3">다중이용시설 필요 환기량</a></li><li class="sub"><a href="#s4-4">일반 건축물 25 ㎥/인·h</a></li><li class="sub"><a href="#s4-5">실내주차장</a></li><li class="sub"><a href="#s4-6">설계 권장 환기횟수</a></li><li class="sub"><a href="#s4-7">기준·설계 환기량</a></li><li class="sub"><a href="#s4-8">외기량·덕트 연동</a></li><li class="sub"><a href="#s4-9">계산 범위·한계</a></li><li class="sub"><a href="#s4-10">v5.0.10 근거·계산 정정</a></li><li class="sub"><a href="#s4-11">KDS 4.4(3) 최소 외기량</a></li><li><a href="#ch5">5. 실무 작업 방법</a></li><li class="sub"><a href="#s5-1">단계별 절차</a></li><li class="sub"><a href="#s5-2">도면 반영 전 확인</a></li><li class="sub"><a href="#s5-3">다중 구역 예제</a></li><li><a href="#ch6">6. 문제 해결·FAQ</a></li><li><a href="#ch7">부록</a></li><li class="sub"><a href="#a1">예제 입력값</a></li><li class="sub"><a href="#a2">용도별 기준표</a></li><li class="sub"><a href="#a3">버전 변경 내역</a></li><li class="sub"><a href="#a4">용어</a></li></ol></details></nav><main><style>
#fig-s03_project,#fig-s04_btype,#fig-s05_input{max-width:380px}
#fig-s06_result,#fig-s07_result_b{max-width:540px}
#fig-s16_a4page{max-width:560px}
#fig-s13_modal,#fig-s14_modal_law{max-width:600px}
.k1 td:first-child,.k1 th:first-child{white-space:nowrap}
.mz td,.mz th{white-space:nowrap}
@media print{.mz td,.mz th{font-size:11px;padding-left:6px;padding-right:6px}}
@media (max-width:1240px){.eq{white-space:pre-wrap;word-break:keep-all}}
.eq .c{display:block;margin-top:2px}
.pair>div{min-width:0}
.tri{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;align-items:start}
@media (max-width:760px){.tri{grid-template-columns:1fr}}
@media print{
  figure.shot{max-width:none!important}
  figure.shot .frame{width:fit-content;max-width:100%}
  figure.shot img{width:auto;height:auto;max-width:100%;max-height:118mm}
  #fig-s16_a4page img,#fig-s06_result img,#fig-s07_result_b img,#fig-s04_btype img,#fig-s10_guide_rate img{max-height:215mm}
  figure.narrow img{max-height:105mm}
  .pair{grid-template-columns:1fr 1fr}.tri{grid-template-columns:repeat(3,1fr)}
  .brk .tbl{break-inside:auto}.brk tr{break-inside:avoid}.brk thead{display:table-header-group}
}
</style><section class="ch" id="ch0"><h2><span class="n">00</span>이 매뉴얼에 대하여</h2>
<p class="lead">기계환기설비 환기량 산정 시스템은 공간의 용도 · 바닥면적 · 층고 · 재실 인원을 넣으면 <b>체적 기준(V × N)</b>과 <b>법정 필요환기량</b>(「건축물의 설비기준 등에 관한 규칙」(2026. 8. 24. 시행) 별표 1의6 · 기계설비 기술기준 별표 3) 가운데 큰 값을 기준 환기량으로 하고, 여유율 · 외기 비율을 반영한 설계 환기량과 A4 환기량 산정서를 만듭니다.</p>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">대상 프로그램</td><td class="">기계환기설비 환기량 산정 시스템 <b>MANMIN Ver-6.1</b>(v6.1.9) — 탭 막대 「📘 매뉴얼」 버튼으로 이 문서가 열립니다</td></tr><tr><td class="">접속 주소</td><td class=""><a href="https://manminkim-eng.github.io/ventilation-equipment/" target="_blank" rel="noopener">manminkim-eng.github.io/ventilation-equipment</a></td></tr><tr><td class="">매뉴얼 판</td><td class=""><b>Ver-6.1</b> (화면 표기와 같은 판 번호 — Ver-5.0 에서 개정) · 2026-11-24 · 작성 김만민 건축사(㈜대성건축사사무소)</td></tr><tr><td class="">내려받기</td><td class=""><a href="기계환기_사용자매뉴얼_Ver-6.1.pdf" download>PDF(A4)</a> · <a href="../index.html">기계환기설비 환기량 산정 시스템 열기</a></td></tr><tr><td class="">예제</td><td class="">본문 그림은 예제 A(사무실 · 바닥 500 ㎡ · 층고 3 m · 재실 100명 · 여유율 10 %)로 캡처했습니다. 결과 기준 환기량 <b>2,900 ㎥/h</b>(법정 필요환기량이 체적 기준보다 큼) · 설계 환기량 <b>3,190 ㎥/h</b>. 예제 B(공동주택 세대 84 ㎡ × 2.3 m → 107 ㎥/h)는 <a href="#s3-5">3-5</a></td></tr><tr><td class="">근거 기준</td><td class="">「건축물의 설비기준 등에 관한 규칙」(2026. 8. 24. 시행) 제11조 · 별표 1의6 / 기계설비 기술기준 국토교통부 고시 제2021-851호(제2026-360호로 타법개정, 2026. 7. 8. 시행) 별표 3 2.1.2 — LawMCP 원문 대조(2026-11-12) · 별표 1의6 대상 요건 병기는 v6.1.9(2026-11-24 교차검증) 웹 반영 그대로</td></tr><tr><td class="">읽는 순서</td><td class="">처음이면 1장 → 2장(따라하기) → 필요할 때 3장(화면별 상세). 설계도서에 옮기기 전에는 4장(기술기준) · 5장(작업 방법)</td></tr></tbody></table></div></div>
<div class="note"><b>표기</b>그림 위 주황색 번호(①②…)는 그림 아래 범례 번호와 같습니다. 그림을 누르면 크게 볼 수 있습니다. 「회/h」는 1시간에 실 체적만큼 공기를 바꾸는 횟수, 「㎥/인·h」는 재실자 1명당 시간당 필요 환기량입니다.</div>
<div class="warn"><b>책임 한계</b>공동주택 0.5회/h를 뺀 <b>용도별 환기횟수(회/h)는 법령 수치가 아닌 설계 권장값</b>입니다. 법정 판단은 재실 인원(또는 주차장 면적)을 넣어 나오는 「법정 필요환기량」으로 합니다. 보일러실 · 전기실 · 발전기실처럼 발열 · 연소공기로 정하는 실, 주방 후드 면풍속, 실내공기질 농도 기준은 계산하지 않습니다(<a href="#s4-9">4-9</a>). 최종 환기량은 설계자가 판단합니다.</div>
</section>
<section class="ch" id="ch1"><h2><span class="n">01</span>한눈에 보기</h2>
<p class="lead">설치 없이 브라우저에서 바로 실행되는 단일 페이지 앱(PWA)입니다. 입력한 내용은 내 PC 브라우저 안에서만 계산되며 서버로 전송되지 않습니다.</p>
<div class="cards">
<div class="card"><h5>무엇을 산정하나</h5><p>실 하나(또는 여러 구역)의 기준 · 설계 환기량과 외기 도입량</p></div>
<div class="card"><h5>용도</h5><p>공동주택 · 사무실 · 판매 · 식당 · 숙박 · 병원 · 학교 · 도서관 · 공연 · 체육 · 주차장 · 화장실 · 주방 · 실험실 · 회의실 · 로비 · 창고 · 직접입력</p></div>
<div class="card"><h5>근거</h5><p>설비규칙 제11조 · 별표 1의6 · 기계설비 기술기준 별표 3</p></div>
</div>
<h3 id="s1-1">1-1. 화면 구성</h3>
<figure class="shot" id="fig-s01_overview"><div class="frame"><img src="images/s01_overview.webp" width="1440" height="900" loading="lazy" alt="전체 화면 — 환기량 산정 탭(예제 A)"><span class="pin" style="left:5.26%;top:13.49%">1</span><span class="pin" style="left:5.26%;top:19.93%">2</span><span class="pin" style="left:6.16%;top:24.49%">3</span><span class="pin" style="left:6.16%;top:32.58%">4</span><span class="pin" style="left:6.16%;top:56.80%">5</span><span class="pin" style="left:28.59%;top:32.58%">6</span><span class="pin" style="left:51.03%;top:32.58%">7</span><span class="pin" style="left:94.57%;top:85.18%">8</span></div><figcaption><span class="fno">S01</span>전체 화면 — 환기량 산정 탭(예제 A)</figcaption><ol class="legend"><li><b>1</b><span>작업 탭: 환기량 산정 · 다중 구역 산정 · 설계 기준표 · A4 미리보기 · 매뉴얼</span></li><li><b>2</b><span>요약 스트립: 용도 · 실 체적 · 환기횟수 · 설계 환기량 · 다중구역 합계</span></li><li><b>3</b><span>진행 단계: 건물 정보 → 용도 선택 → 면적 · 인원 → 산정 결과</span></li><li><b>4</b><span>STEP 1 공사(프로젝트) 정보</span></li><li><b>5</b><span>STEP 2 건물(공간) 용도 선택</span></li><li><b>6</b><span>STEP 3 면적 · 체적 · 재실인원 입력</span></li><li><b>7</b><span>STEP 4 환기량 산정 결과</span></li><li><b>8</b><span>오른쪽 아래 「초기화」 · 「이용방법」</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">영역</th><th class="">내용</th></tr></thead><tbody><tr><td class="">왼쪽 — 공사 · 용도</td><td class="">STEP 1 공사명 · 작성자 · 작성일 → STEP 2 용도 버튼(기준 환기횟수 표시)</td></tr><tr><td class="">가운데 — 입력</td><td class="">STEP 3 바닥면적 · 층고(체적 자동) · 재실 인원 · 외기 비율 · 여유율 · 환기 방식 → 「⚡ 환기량 산정하기」</td></tr><tr><td class="">오른쪽 — 결과</td><td class="">기준 환기량(큰 숫자) → 체적 · 환기횟수 · 설계 환기량 → 법정 필요환기량 검토 → 산출 근거 → 결과 표 → 덕트 규격 산정기 연동</td></tr></tbody></table></div></div>
<h3 id="s1-2">1-2. 작업 탭·근거 표시</h3>
<figure class="shot" id="fig-s02_tabs"><div class="frame"><img src="images/s02_tabs.webp" width="1440" height="186" loading="lazy" alt="헤더 — 작업 탭과 근거 표시"><span class="pin" style="left:6.82%;top:66.48%">1</span><span class="pin" style="left:14.92%;top:66.48%">2</span><span class="pin" style="left:24.03%;top:66.48%">3</span><span class="pin" style="left:32.13%;top:66.48%">4</span><span class="pin" style="left:86.34%;top:66.48%">5</span><span class="pin" style="left:79.99%;top:13.74%">6</span></div><figcaption><span class="fno">S02</span>헤더 — 작업 탭과 근거 표시</figcaption><ol class="legend"><li><b>1</b><span>환기량 산정</span></li><li><b>2</b><span>다중 구역 산정 — 여러 실 일괄</span></li><li><b>3</b><span>설계 기준표 — 용도별 환기횟수 · 법정 기준 · 환기 방식</span></li><li><b>4</b><span>A4 미리보기 — 환기량 산정서 · 인쇄 · JPG</span></li><li><b>5</b><span>매뉴얼(이 문서)</span></li><li><b>6</b><span>근거: 설비기준규칙 제11조 · 기계설비 기술기준(고시 제2021-851호) · 2026.7.8. 시행</span></li></ol></figure>
<h3 id="s1-3">1-3. 설치·보관·매뉴얼</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">설치</td><td class="">주소창의 설치 아이콘 또는 휴대전화 「홈 화면에 추가」로 앱처럼 쓸 수 있습니다. 한 번 연 뒤에는 인터넷 없이도 계산됩니다</td></tr><tr><td class="">결과 보관</td><td class="">문서로 남기려면 A4 산정서(PDF · JPG)를 쓰십시오. 다중 구역 표는 「📥 CSV 내보내기」로 저장합니다</td></tr><tr><td class="">매뉴얼</td><td class="">탭 막대 오른쪽 끝 「📘 매뉴얼」 — 인터넷 연결 시 새 창으로 열립니다. 좁은 화면에서는 탭 막대를 좌우로 밀어 엽니다</td></tr><tr><td class="">업데이트</td><td class="">새 버전이 올라오면 다음 접속 때 자동으로 바뀝니다. 화면이 예전 그대로면 새로 고침(Ctrl+F5)</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch2"><h2><span class="n">02</span>1분 따라하기</h2>
<p class="lead">예제 A로 6단계를 따라 하면 사무실 기준 환기량 <b>2,900 ㎥/h</b> · 설계 환기량 <b>3,190 ㎥/h</b>가 나옵니다.</p>
<ol class="steps">
<li><b class="t">① 용도 선택</b>STEP 1에 공사명 · 작성자 · 작성일을 넣고(A4 산정서 머리), STEP 2에서 「🏢 사무실」을 누릅니다. 기준 환기횟수 1 회/h · 「설계권장 · 체적기준」이 표시됩니다(<a href="#s3-2">3-2</a>).</li>
<li><b class="t">② 면적 · 체적</b>STEP 3에 바닥면적 500, 층고 3을 넣으면 체적 1,500 ㎥가 자동으로 채워집니다(<a href="#s3-3">3-3</a>).</li>
<li><b class="t">③ 인원 · 여유율</b>재실 인원 100, 외기도입 비율 100 %, 여유율 10 %, 환기 방식 「제1종」을 고르고 「⚡ 환기량 산정하기」를 누릅니다.</li>
<li><b class="t">④ 산정 결과</b>체적 기준 1,500 ㎥/h와 법정 필요환기량 2,900 ㎥/h 가운데 큰 값 <b>2,900 ㎥/h</b>가 기준 환기량, 여유율을 더한 <b>3,190 ㎥/h</b>가 설계 환기량입니다(<a href="#s3-4">3-4</a>).</li>
<li><b class="t">⑤ 법정 기준 확인</b>「👤 법정 필요환기량 검토」에서 100명 × 29 ㎥/인·h(별표 1의6 아목 업무시설 — 연면적 3천 ㎡ 이상 대상)가 체적 기준보다 커서 적용됐음을 확인합니다 — 회/h만으로는 법정 기준에 못 미칩니다(<a href="#s4-3">4-3</a>).</li>
<li><b class="t">⑥ A4 산정서</b>「📄 A4 미리보기」에서 「🖨️ 인쇄 / PDF」 또는 「🖼️ JPG 저장」으로 환기량 산정서를 남깁니다. A4 탭을 열 때와 인쇄 · JPG 직전에 현재 입력으로 자동으로 다시 산정합니다(<a href="#s3-9">3-9</a>).</li>
</ol>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">예제 A 결과</th></tr></thead><tbody><tr><td class="">체적 V</td><td class="">500 ㎡ × 3 m = 1,500 ㎥</td></tr><tr><td class="">체적 기준 환기량</td><td class="">1,500 ㎥ × 1 회/h = 1,500 ㎥/h (설계권장·체적기준)</td></tr><tr><td class="">법정 필요환기량</td><td class="">100명 × 29 ㎥/인·h = 2,900 ㎥/h (설비규칙 별표 1의6 아목(업무시설 — 연면적 3천㎡ 이상 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상))</td></tr><tr><td class="">기준 환기량</td><td class=""><b>2,900 ㎥/h</b> — Max(체적 · 법정)</td></tr><tr><td class="">설계 환기량</td><td class=""><b>3,190 ㎥/h</b> — 기준 × (1 + 10 %)</td></tr><tr><td class="">외기 도입량</td><td class="">3,190 ㎥/h — 설계 × 100 %</td></tr></tbody></table></div></div>
<div class="tip"><b>확인</b>따라 한 결과가 위 표와 같으면 준비가 끝난 것입니다. 재실 인원을 비우면 법정 필요환기량을 계산하지 않아 체적 기준(1,500 ㎥/h)만으로 산정됩니다 — 다중이용시설은 인원을 꼭 넣으십시오.</div>
</section>
<section class="ch" id="ch3"><h2><span class="n">03</span>화면별 기능 상세</h2>
<h3 id="s3-1">3-1. 공사 정보 (STEP 1)</h3>
<figure class="shot" id="fig-s03_project"><div class="frame"><img src="images/s03_project.webp" width="334" height="230" loading="lazy" alt="공사 정보 — A4 산정서 표제"><span class="pin" style="left:8.18%;top:42.57%">1</span><span class="pin" style="left:8.18%;top:72.13%">2</span><span class="pin" style="left:50.85%;top:72.13%">3</span></div><figcaption><span class="fno">S03</span>공사 정보 — A4 산정서 표제</figcaption><ol class="legend"><li><b>1</b><span>공사명</span></li><li><b>2</b><span>작성자</span></li><li><b>3</b><span>작성일</span></li></ol></figure>
<h3 id="s3-2">3-2. 용도 선택 (STEP 2)</h3>
<figure class="shot" id="fig-s04_btype"><div class="frame"><img src="images/s04_btype.webp" width="334" height="805" loading="lazy" alt="STEP 2 — 건물(공간) 용도 선택"><span class="pin" style="left:8.18%;top:27.60%">1</span><span class="pin" style="left:37.03%;top:25.40%">2</span><span class="pin" style="left:12.08%;top:93.72%">3</span><span class="pin" style="left:41.05%;top:94.34%">4</span></div><figcaption><span class="fno">S04</span>STEP 2 — 건물(공간) 용도 선택</figcaption><ol class="legend"><li><b>1</b><span>용도 18종(직접입력 포함)</span></li><li><b>2</b><span>선택한 용도</span></li><li><b>3</b><span>기준 환기횟수</span></li><li><b>4</b><span>산출 기준</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">용도 버튼</td><td class="">버튼마다 기준 환기횟수(회/h)가 적혀 있습니다. 누르면 STEP 3 아래 「선택된 기준 환기횟수」 칸에 값과 산출 기준이 표시됩니다</td></tr><tr><td class="">공동주택 0.5</td><td class="">「건축물의 설비기준 등에 관한 규칙」(2026. 8. 24. 시행) 제11조① 법정 최소(30세대 이상 신축공동주택등)</td></tr><tr><td class="">그 밖의 회/h</td><td class="">설계 권장값입니다(법령 수치 없음). 법정 판단은 재실 인원 또는 주차장 면적으로 계산하는 「법정 필요환기량」으로 합니다(<a href="#s4-6">4-6</a>)</td></tr><tr><td class="">직접입력</td><td class="">환기횟수를 손으로 넣습니다. 인원을 넣으면 일반 건축물 25 ㎥/인·h(기술기준 별표 3 2.1.2(2))로 법정 필요환기량을 비교합니다</td></tr></tbody></table></div></div>
<h3 id="s3-3">3-3. 면적·체적·인원 입력 (STEP 3)</h3>
<figure class="shot" id="fig-s05_input"><div class="frame"><img src="images/s05_input.webp" width="334" height="580" loading="lazy" alt="STEP 3 — 면적 · 체적 · 재실인원 입력"><span class="pin" style="left:8.18%;top:16.49%">1</span><span class="pin" style="left:51.60%;top:16.49%">2</span><span class="pin" style="left:8.18%;top:27.87%">3</span><span class="pin" style="left:51.60%;top:30.11%">4</span><span class="pin" style="left:8.18%;top:43.73%">5</span><span class="pin" style="left:37.12%;top:41.49%">6</span><span class="pin" style="left:66.07%;top:41.49%">7</span><span class="pin" style="left:3.99%;top:75.63%">8</span><span class="pin" style="left:3.99%;top:84.59%">9</span><span class="pin" style="left:3.99%;top:92.18%">10</span><span class="pin" style="left:11.78%;top:54.59%">11</span></div><figcaption><span class="fno">S05</span>STEP 3 — 면적 · 체적 · 재실인원 입력</figcaption><ol class="legend"><li><b>1</b><span>바닥면적</span></li><li><b>2</b><span>층고(평균 천장고)</span></li><li><b>3</b><span>체적 — 면적 × 층고 자동, 직접 입력 가능</span></li><li><b>4</b><span>재실 인원 — 예상 최대 이용인원(선택)</span></li><li><b>5</b><span>외기도입 비율</span></li><li><b>6</b><span>여유율</span></li><li><b>7</b><span>환기 방식 — 제1 · 2 · 3종</span></li><li><b>8</b><span>환기량 산정하기</span></li><li><b>9</b><span>전체 초기화</span></li><li><b>10</b><span>급 · 배기 덕트 규격 산정기 연동</span></li><li><b>11</b><span>KDS 31 25 20 4.4(3) 권장 적용 — 체크하면 최소 외기량을 Max 에 넣음</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">체적</td><td class="">경사 천장처럼 면적 × 층고와 다르면 체적 칸에 실제 체적을 직접 넣습니다. 이때 A4 산출식은 「V 직접 입력」으로 표기되고, 면적을 비우면 「면적 없음 — KDS · 면적 기준 비교 생략」으로 적힙니다(v6.1.9)</td></tr><tr><td class="">재실 인원</td><td class="">칸 이름 옆에 「예상 최대 이용인원」이라고 적혀 있습니다 — 예상 이용인원이 가장 많은 시간대의 인원을 넣습니다(별표 1의6 비고 나). 넣으면 용도별 필요 환기량(별표 1의6: 25 · 29 · 36 ㎥/인·h)으로 법정 필요환기량을 계산해 체적 기준과 비교합니다. 비우면 체적 기준만 씁니다. 소수(예: 12.5)를 넣으면 칸에 빨간 테두리와 「소수 → 12명 적용」 경고가 뜹니다(v6.1.9)</td></tr><tr><td class="">외기도입 비율</td><td class="">설계 환기량 가운데 외기로 들이는 비율(%). 0을 넣으면 0으로 계산합니다. 100 %를 넘게 넣으면 「100 % 초과 — 외기 도입량이 설계 환기량보다 큼(확인)」 경고가 뜹니다(v6.1.9, 계산값은 그대로). 외기 비율은 공조방식에 따라 정하는 설계 참고값이며 법정 기준이 아닙니다</td></tr><tr><td class="">여유율</td><td class="">기준 환기량에 더하는 여유(%). 0을 넣으면 여유 없이 계산합니다</td></tr><tr><td class="">환기 방식</td><td class="">A4 산정서 · 결과 표 표기용입니다. 환기량 계산에는 영향이 없습니다</td></tr><tr><td class="">4.4(3) 권장 적용</td><td class="">KDS 31 25 20 : 2026 표 4.4-2 호흡선 최소 외기량(Rp × 인원 + Ra × 면적)을 기준 환기량 Max 에 넣습니다. 체크하지 않으면 결과에 비교만 표시하고 계산값은 바뀌지 않습니다(<a href="#s4-11">4-11</a>)</td></tr></tbody></table></div></div>
<h3 id="s3-4">3-4. 산정 결과 (STEP 4)</h3>
<figure class="shot" id="fig-s06_result"><div class="frame"><img src="images/s06_result.webp" width="652" height="1239" loading="lazy" alt="산정 결과 — 예제 A"><span class="pin" style="left:4.39%;top:6.53%">1</span><span class="pin" style="left:6.23%;top:20.17%">2</span><span class="pin" style="left:37.31%;top:20.17%">3</span><span class="pin" style="left:68.40%;top:20.17%">4</span><span class="pin" style="left:4.39%;top:24.77%">5</span><span class="pin" style="left:6.53%;top:46.13%">6</span><span class="pin" style="left:4.46%;top:60.01%">7</span><span class="pin" style="left:4.39%;top:95.72%">8</span><span class="pin" style="left:4.39%;top:34.86%">9</span></div><figcaption><span class="fno">S06</span>산정 결과 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>기준 환기량 Max(체적 · 법정 필요환기량)</span></li><li><b>2</b><span>체적 V</span></li><li><b>3</b><span>환기횟수 N</span></li><li><b>4</b><span>설계 환기량(여유율)</span></li><li><b>5</b><span>법정 필요환기량 검토 — 어느 쪽이 큰지 · 근거와 대상 요건</span></li><li><b>6</b><span>산출 근거 — Q = V × N</span></li><li><b>7</b><span>결과 표 — 항목 · 값 · 단위 · 비고</span></li><li><b>8</b><span>덕트 규격 산정기로 이동(설계 환기량)</span></li><li><b>9</b><span>KDS 4.4(3) 호흡선 최소 외기량 비교(권장)</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">큰 숫자</td><td class="">기준 환기량 = Max(체적 기준, 법정 필요환기량). 여유율을 더하기 전 값입니다</td></tr><tr><td class="">설계 환기량</td><td class="">기준 환기량 × (1 + 여유율). 요약 스트립 · A4 「최종 설계 환기량」 · 덕트 연동 버튼이 모두 이 값입니다</td></tr><tr><td class="">법정 필요환기량 검토</td><td class="">인원(또는 주차장 면적)을 넣었을 때 나타납니다. 계산식과 근거 조문을 함께 보여 주며, v6.1.9 부터 근거에 별표 1의6 제1호 대상 요건을 함께 적습니다(예제 A: 설비규칙 별표 1의6 아목(업무시설 — 연면적 3천㎡ 이상 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상)). 해당 규모 미만이면 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상이 법정 하한입니다 — 규모 판정은 설계자가 합니다(<a href="#s4-3">4-3</a>)</td></tr><tr><td class="">최종 설계 환기량 행</td><td class="">결과 표 · A4 맨 아래 행의 산출식은 「Max(체적·법정) × (1+여유율)」이고, 「4.4(3) 권장 적용」을 체크하면 「Max(체적·법정·KDS) × (1+여유율)」로 표기됩니다(v6.1.9)</td></tr><tr><td class="">KDS 최소 외기량 비교</td><td class="">표 4.4-2 에 있는 용도(공동주택 · 사무실 · 판매 · 학교 · 도서관 · 공연 · 체육 · 회의실 · 로비)이면 나타납니다. 예제 A는 1,450 ㎥/h로 체적 · 법정 기준(2,900 ㎥/h)보다 작아 권장을 충족합니다</td></tr></tbody></table></div></div>
<h3 id="s3-5">3-5. 공동주택 세대 (예제 B)</h3>
<figure class="shot" id="fig-s07_result_b"><div class="frame"><img src="images/s07_result_b.webp" width="652" height="1088" loading="lazy" alt="산정 결과 — 예제 B(공동주택 84 ㎡ × 2.3 m)"><span class="pin" style="left:4.39%;top:7.33%">1</span><span class="pin" style="left:4.46%;top:56.43%">2</span><span class="pin" style="left:4.39%;top:28.10%">3</span></div><figcaption><span class="fno">S07</span>산정 결과 — 예제 B(공동주택 84 ㎡ × 2.3 m)</figcaption><ol class="legend"><li><b>1</b><span>공동주택 0.5회/h — 설비규칙 제11조①</span></li><li><b>2</b><span>법정 필요환기량 행 없음(체적 기준)</span></li><li><b>3</b><span>KDS 최소 외기량이 체적 기준보다 큼 — 「적용」 안 하면 비교만</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">예제 B 결과</th></tr></thead><tbody><tr><td class="">체적 V</td><td class="">84 ㎡ × 2.3 m = 193.2 ㎥</td></tr><tr><td class="">체적 기준 환기량</td><td class="">193.2 ㎥ × 0.5 회/h = 97 ㎥/h (설비규칙 제11조① (법정 최소))</td></tr><tr><td class="">기준 환기량</td><td class=""><b>97 ㎥/h</b> — Max(체적 · 법정)</td></tr><tr><td class="">설계 환기량</td><td class=""><b>107 ㎥/h</b> — 기준 × (1 + 10 %)</td></tr><tr><td class="">외기 도입량</td><td class="">107 ㎥/h — 설계 × 100 %</td></tr></tbody></table></div></div>
<p>공동주택은 체적 기준 0.5회/h 자체가 법정 최소입니다. 세대 환기 장치를 고를 때는 설계 환기량 107 ㎥/h 이상인 제품을 고르고, 별표 1의5(기계환기설비 기준)와 기술기준 별표 3 2.1.2(1)의 소음(55 dB 이하) · 필터 조건을 함께 확인합니다.</p>
<p>예제 B처럼 인원을 비우면 표 4.4-2 기본 밀도(공동주택 10인/100 ㎡)로 인원을 잡아 KDS 최소 외기량 <b>173.4 ㎥/h</b>(9 × 9명(기본 밀도 10인/100㎡ · 올림) + 1.1 × 84㎡)를 계산합니다. 체적 기준 96.6 ㎥/h보다 커서 빨간 글씨로 알려 줍니다 — 4.4(3)은 권장이므로 법정 0.5회/h는 그대로이고, 설계자가 「4.4(3) 권장 적용」을 체크하면 기준 환기량에 반영됩니다.</p>
<h3 id="s3-6">3-6. 다중 구역 산정 탭</h3>
<figure class="shot" id="fig-s08_multi"><div class="frame"><img src="images/s08_multi.webp" width="1298" height="392" loading="lazy" alt="다중 구역 환기량 산정표"><span class="pin" style="left:76.55%;top:6.67%">1</span><span class="pin" style="left:82.76%;top:9.87%">2</span><span class="pin" style="left:1.50%;top:19.32%">3</span><span class="pin" style="left:1.50%;top:68.11%">4</span><span class="pin" style="left:84.30%;top:80.11%">5</span><span class="pin" style="left:1.50%;top:93.26%">6</span></div><figcaption><span class="fno">S08</span>다중 구역 환기량 산정표</figcaption><ol class="legend"><li><b>1</b><span>여유율 — 전 구역 공통</span></li><li><b>2</b><span>KDS 4.4(3) 권장 적용 칸 — 체크 시 반영</span></li><li><b>3</b><span>용도 · 면적 · 층고 · 체적 · 인원 · 환기횟수 · KDS 최소 외기량 · 기준 · 설계</span></li><li><b>4</b><span>지하주차장 — 27 ㎥/㎡·h(법정)로 기준 환기량 결정</span></li><li><b>5</b><span>전체 합계</span></li><li><b>6</b><span>표 아래 각주 — 합계 올림 · 음수 면적 행</span></li></ol></figure>
<figure class="shot" id="fig-s09_multi_sum"><div class="frame"><img src="images/s09_multi_sum.webp" width="1298" height="312" loading="lazy" alt="다중 구역 산정 요약"><span class="pin" style="left:2.40%;top:25.79%">1</span><span class="pin" style="left:3.33%;top:62.12%">2</span></div><figcaption><span class="fno">S09</span>다중 구역 산정 요약</figcaption><ol class="legend"><li><b>1</b><span>기준 · 설계 환기량 합계 · 구역 수</span></li><li><b>2</b><span>덕트 설계 참고</span></li></ol></figure>
<figure class="shot" id="fig-s09b_multi_kds"><div class="frame"><img src="images/s09b_multi_kds.webp" width="1298" height="439" loading="lazy" alt="다중 구역 — KDS 4.4(3) 권장 적용(강당 구역 추가)"><span class="pin" style="left:82.76%;top:8.90%">1</span><span class="pin" style="left:79.29%;top:71.61%">2</span><span class="pin" style="left:84.24%;top:71.61%">3</span><span class="pin" style="left:84.24%;top:82.33%">4</span></div><figcaption><span class="fno">S09</span>다중 구역 — KDS 4.4(3) 권장 적용(강당 구역 추가)</figcaption><ol class="legend"><li><b>1</b><span>체크 — KDS 4.4(3) 권장 적용</span></li><li><b>2</b><span>강당 — KDS 최소 외기량이 체적 기준보다 큼 → 적용</span></li><li><b>3</b><span>기준 환기량 = KDS 최소 외기량</span></li><li><b>4</b><span>합계에 반영</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">구역 추가</td><td class="">「＋ 구역 추가」로 행을 늘리고 구역명 · 용도 · 면적 · 층고(또는 체적) · 인원을 넣습니다</td></tr><tr><td class="">KDS 최소 외기량 칸</td><td class="">구역마다 KDS 31 25 20 표 4.4-2 호흡선 최소 외기량(Rp × 인원 + Ra × 면적, 인원을 비우면 기본 밀도)을 늘 보여 줍니다. 표에 없는 용도는 「—」. 체적 · 법정 기준보다 크면 숫자 아래 「더 큼」(빨강)이 붙고 덕트 설계 참고에 구역 수를 알립니다(<a href="#s4-11">4-11</a>)</td></tr><tr><td class="">KDS 4.4(3) 권장 적용</td><td class="">표 머리의 체크 칸입니다. 체크하면 KDS 최소 외기량을 구역별 기준 환기량 Max 에 넣고 「적용」 · 「KDS」 표시가 붙습니다. 체크하지 않으면 비교만 하고 계산값은 종전과 같습니다. 위 예제에 강당 200 ㎡ × 4 m(인원 비움 → 기본 밀도 150인/100 ㎡ = 300명)를 더하고 체크하면 강당 기준 환기량이 체적 기준 2,000 ㎥/h 대신 KDS 2,920 ㎥/h(9.0 × 300 + 1.1 × 200)가 되어 합계가 74,800 ㎥/h입니다</td></tr><tr><td class="">기준 환기량 칸</td><td class="">구역마다 Max(체적 기준, 법정 필요환기량, 적용 시 KDS 최소 외기량). 법정 쪽이 크면 숫자 아래 「법정」, KDS 를 적용해 정해지면 「KDS」가 붙습니다</td></tr><tr><td class="">여유율</td><td class="">표 머리의 입력란 하나로 전 구역에 적용합니다(기본 10 %)</td></tr><tr><td class="">합계 각주</td><td class="">전체 합계는 구역별 원값을 더한 뒤 올림하므로 행별 올림 값의 합과 1~2 ㎥/h 차이 날 수 있습니다. 면적이 음수인 행은 면적 기준(법정 · KDS)이 빠지고, 체적을 직접 넣었으면 체적 기준만 합계에 들어갑니다(표 아래 각주 · v6.1.9)</td></tr><tr><td class="">입력 경고</td><td class="">인원에 소수를 넣으면 「소수 → ○명 적용」, 면적에 음수를 넣으면 「음수 — 면적 기준(법정 · KDS) 빠짐 · 체적 직접 입력 시 체적 기준만 합계 포함(확인)」 경고가 칸에 뜹니다(v6.1.9)</td></tr><tr><td class="">CSV 내보내기</td><td class="">구역별 체적 기준 · 법정 필요 · KDS 최소 외기량 · 기준 · 설계 환기량을 엑셀에서 열 수 있는 CSV로 저장합니다</td></tr></tbody></table></div></div>
<h3 id="s3-7">3-7. 설계 기준표 탭</h3>
<figure class="shot" id="fig-s10_guide_rate"><div class="frame"><img src="images/s10_guide_rate.webp" width="1298" height="856" loading="lazy" alt="용도별 환기횟수(설계 권장값)와 산출식"><span class="pin" style="left:2.44%;top:14.62%">1</span><span class="pin" style="left:2.40%;top:71.69%">2</span></div><figcaption><span class="fno">S10</span>용도별 환기횟수(설계 권장값)와 산출식</figcaption><ol class="legend"><li><b>1</b><span>용도 · 기준 환기횟수 · 산출 기준</span></li><li><b>2</b><span>환기량 산출식</span></li></ol></figure>
<figure class="shot" id="fig-s11_guide_law"><div class="frame"><img src="images/s11_guide_law.webp" width="1298" height="319" loading="lazy" alt="환기설비 설치 대상 건축물 — 설비규칙 제11조 · 별표 1의6"></div><figcaption><span class="fno">S11</span>환기설비 설치 대상 건축물 — 설비규칙 제11조 · 별표 1의6</figcaption></figure>
<figure class="shot" id="fig-s12_guide_type"><div class="frame"><img src="images/s12_guide_type.webp" width="504" height="215" loading="lazy" alt="환기 방식별 특성 · 1인당 외기량 참고(ASHRAE 62.1, 법정 기준 아님)"></div><figcaption><span class="fno">S12</span>환기 방식별 특성 · 1인당 외기량 참고(ASHRAE 62.1, 법정 기준 아님)</figcaption></figure>
<p>환기량 산출식 아래 외기 문구는 v6.1.9 부터 「(설계 참고 · 법정 기준 아님) 외기도입 비율은 공조방식에 따라 정함」입니다(종전 「최소 30 % 이상 확보」 표기는 법정 기준이 아니어서 고침). 이용방법 창 맨 아래 시스템 정보의 기준일도 「2026. 8. 24. 설비규칙 · 2026. 7. 8. 기술기준 기준」으로 바뀌었습니다(종전 「2025년 최신 기준」).</p>
<h3 id="s3-8">3-8. 이용방법 창</h3>
<div class="pair"><div><figure class="shot" id="fig-s13_modal"><div class="frame"><img src="images/s13_modal.webp" width="684" height="762" loading="lazy" alt="오른쪽 아래 「이용방법」 — 산정 절차 · 계산 원리"></div><figcaption><span class="fno">S13</span>오른쪽 아래 「이용방법」 — 산정 절차 · 계산 원리</figcaption></figure></div><div><figure class="shot" id="fig-s14_modal_law"><div class="frame"><img src="images/s14_modal_law.webp" width="684" height="762" loading="lazy" alt="법령 적용 기준 · 관련 자료"></div><figcaption><span class="fno">S14</span>법령 적용 기준 · 관련 자료</figcaption></figure></div></div>
<h3 id="s3-9">3-9. A4 미리보기·출력</h3>
<figure class="shot" id="fig-s15_a4"><div class="frame"><img src="images/s15_a4.webp" width="1440" height="900" loading="lazy" alt="A4 미리보기 탭"><span class="pin" style="left:11.76%;top:25.60%">1</span><span class="pin" style="left:19.59%;top:25.60%">2</span><span class="pin" style="left:26.93%;top:25.60%">3</span><span class="pin" style="left:22.83%;top:38.63%">4</span><span class="pin" style="left:7.14%;top:30.71%">5</span></div><figcaption><span class="fno">S15</span>A4 미리보기 탭</figcaption><ol class="legend"><li><b>1</b><span>인쇄 / PDF</span></li><li><b>2</b><span>JPG 저장</span></li><li><b>3</b><span>덕트 계산기</span></li><li><b>4</b><span>A4 환기량 산정서</span></li><li><b>5</b><span>다중 구역 결과는 CSV로 — 안내 줄</span></li></ol></figure>
<figure class="shot" id="fig-s16_a4page"><div class="frame"><img src="images/s16_a4page.webp" width="818" height="1146" loading="lazy" alt="A4 환기량 산정서 — 예제 A"><span class="pin" style="left:8.35%;top:18.95%">1</span><span class="pin" style="left:8.35%;top:33.26%">2</span><span class="pin" style="left:8.35%;top:63.98%">3</span></div><figcaption><span class="fno">S16</span>A4 환기량 산정서 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>건물(공간) 개요</span></li><li><b>2</b><span>환기량 산출 근거</span></li><li><b>3</b><span>덕트 규격 산정 연동(급기 · 외기 · 배기)</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">인쇄 / PDF</td><td class="">브라우저 인쇄 창에서 「PDF로 저장」을 고르면 PDF가 됩니다. 배경색 인쇄를 켜 두십시오</td></tr><tr><td class="">JPG 저장</td><td class="">A4 쪽 그림으로 저장합니다</td></tr><tr><td class="">자동 다시 산정</td><td class="">A4 탭을 열 때, 「인쇄 / PDF」 · 「JPG 저장」을 누를 때 현재 입력으로 자동으로 다시 산정합니다. 산정 뒤 입력을 고쳤어도 A4 는 늘 지금 입력과 같습니다(v6.1.9)</td></tr><tr><td class="">다시 산정하지 못할 때</td><td class="">A4 머리에 빨간 경고 「⚠ 입력이 바뀌었으나 다시 산정하지 못했습니다 — [환기량 산정] 탭에서 다시 산정하세요(아래는 직전 산정 결과)」가 뜨고, 인쇄 · JPG 는 「입력을 확인하고 다시 산정하세요」 안내와 함께 막힙니다. 용도 · 면적 · 체적 입력을 확인한 뒤 「⚡ 환기량 산정하기」를 다시 누르십시오</td></tr><tr><td class="">다중 구역</td><td class="">A4 산정서는 [환기량 산정] 탭의 단일 산정 결과입니다. 다중 구역 결과는 [다중 구역 산정] 탭의 「📥 CSV 내보내기」로 저장합니다(출력 줄 아래 안내)</td></tr><tr><td class="">환기 체적 행</td><td class="">면적 × 층고로 구했으면 「V = A × h」, 체적을 직접 넣었으면 「V 직접 입력」, 면적이 없으면 「면적 없음 — KDS · 면적 기준 비교 생략」으로 표기합니다</td></tr><tr><td class="">덕트 연동 표</td><td class="">급기 주덕트 = 설계 환기량, 외기 덕트 = 설계 × 외기 비율, 배기 주덕트 = 설계 환기량(전량 배기)</td></tr></tbody></table></div></div>
<h3 id="s3-10">3-10. 휴대전화 화면</h3>
<div class="tri"><div><figure class="shot narrow" id="fig-s17_mobile_main"><div class="frame"><img src="images/s17_mobile_main.webp" width="390" height="844" loading="lazy" alt="입력"></div><figcaption><span class="fno">S17</span>입력</figcaption></figure></div><div><figure class="shot narrow" id="fig-s18_mobile_result"><div class="frame"><img src="images/s18_mobile_result.webp" width="390" height="844" loading="lazy" alt="결과"></div><figcaption><span class="fno">S18</span>결과</figcaption></figure></div><div><figure class="shot narrow" id="fig-s19_mobile_a4"><div class="frame"><img src="images/s19_mobile_a4.webp" width="390" height="844" loading="lazy" alt="A4 미리보기"></div><figcaption><span class="fno">S19</span>A4 미리보기</figcaption></figure></div></div>
<p>좁은 화면에서는 공사 정보 → 용도 → 입력 → 결과가 한 줄로 쌓입니다. 탭 막대는 한 줄로 두고 좌우로 밀어 「A4 미리보기」 · 「매뉴얼」까지 엽니다. 다중 구역 표는 좌우로 밀어서 봅니다.</p>
</section>
<section class="ch" id="ch4"><h2><span class="n">04</span>기술기준 해설</h2>
<h3 id="s4-1">4-1. 근거 체계</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">근거</th><th class="">내용</th></tr></thead><tbody><tr><td class="">설비규칙 제11조①</td><td class="">30세대 이상 공동주택(주상복합 포함) 신축 · 리모델링 시 <b>시간당 0.5회 이상</b> 환기가 되도록 자연 또는 기계환기설비 설치</td></tr><tr><td class="">설비규칙 제11조④</td><td class="">30세대 미만 공동주택 · 단독주택 등에 0.5회/h 이상 환기설비 설치를 허가권자가 권장할 수 있음</td></tr><tr><td class="">설비규칙 제11조⑤ · 별표 1의6</td><td class="">다중이용시설 신축 시 기계환기설비 설치 대상과 <b>필요 환기량(㎥/인·h)</b>. 용량은 시설이용 인원당 환기량을 원칙으로 산정</td></tr><tr><td class="">기술기준 별표 3 2.1.2(1)</td><td class="">아파트 · 연립주택 필요환기량 0.5회/h(설비규칙 제11조① 인용), 세대 환기설비 소음 55 dB 이하, 주방 후드 면풍속 0.3 m/s 이상</td></tr><tr><td class="">기술기준 별표 3 2.1.2(2)</td><td class="">공동주택 이외 건축물 필요환기량 <b>25 ㎥/인·h 이상</b></td></tr><tr><td class="">기술기준 별표 3 1.3</td><td class="">설비규칙 등과 다르면 해당 규정을 따름</td></tr><tr><td class="">기계설비법 제14조</td><td class="">국토교통부장관이 기계설비 기술기준을 정해 고시</td></tr><tr><td class="">설계 권장값</td><td class="">공동주택 외 용도별 환기횟수(회/h) — 법령 수치가 없는 값</td></tr><tr><td class="">KDS 31 25 20 : 2026</td><td class="">국가건설기준 환기설비 설계기준 — 표 4.4-1 필요 환기량(법령 값) · 표 4.4-2 호흡선 최소 외기량 · 4.4(3) 권장(<a href="#s4-11">4-11</a>)</td></tr></tbody></table></div></div>
<p class="mono" style="font-size:13px;color:var(--text2)">「건축물의 설비기준 등에 관한 규칙」(2026. 8. 24. 시행) · 기계설비 기술기준 국토교통부 고시 제2021-851호(제2026-360호로 타법개정, 2026. 7. 8. 시행) · 기계설비법(법률 제17453호, 2020.6.9. 시행) — LawMCP 원문 대조 2026-11-12</p>
<h3 id="s4-2">4-2. 공동주택 0.5회/h</h3>
<div class="eq">Q = V × 0.5 &nbsp;→&nbsp; 193.2 × 0.5 = 96.6 ㎥/h<span class="c">예제 B — 84 ㎡ × 2.3 m 세대</span></div>
<p>v5.0까지는 0.7회/h를 「법정 최소」로 표기했으나 원문은 0.5회/h입니다(v5.0.10 정정 · <a href="#s4-10">4-10</a>). 0.7처럼 더 큰 값을 쓰려면 「직접입력」이나 여유율로 반영합니다.</p>
<h3 id="s4-3">4-3. 다중이용시설 필요 환기량 (별표 1의6)</h3>
<div class="brk"><div class="tbl"><table><thead><tr><th class="">구분</th><th class="">필요 환기량(㎥/인·h 이상)</th></tr></thead><tbody><tr><td class="">지하역사</td><td class="">25</td></tr><tr><td class="">지하도상가(매장 기준)</td><td class="">36</td></tr><tr><td class="">문화 및 집회시설</td><td class="">29</td></tr><tr><td class="">판매시설</td><td class="">29</td></tr><tr><td class="">운수시설</td><td class="">29</td></tr><tr><td class="">의료시설</td><td class="">36</td></tr><tr><td class="">교육연구시설</td><td class="">36</td></tr><tr><td class="">노유자시설</td><td class="">36</td></tr><tr><td class="">업무시설</td><td class="">29</td></tr><tr><td class="">자동차 관련 시설(실내주차장)</td><td class="">27 ㎥/㎡·h</td></tr><tr><td class="">장례식장</td><td class="">36</td></tr><tr><td class="">그 밖의 시설</td><td class="">25</td></tr></tbody></table></div></div>
<p>필요 환기량은 예상 이용인원이 가장 많은 시간대를 기준으로 산정합니다(별표 1의6 비고 나). 설치 대상(연면적 · 병상 수 등)은 별표 1의6 제1호를 따릅니다. 앱의 용도 버튼과 대응은 <a href="#a2">부록 A2</a>.</p>
<p>v6.1.9 부터 앱의 근거 칸(법정 필요환기량 검토 · 결과 표 · A4)에 별표 1의6 제1호 대상 요건을 함께 적습니다. 값은 바뀌지 않았고, 규모를 입력받아 자동으로 가르지는 않습니다 — 해당 여부는 설계자가 판정합니다.</p>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">앱 용도</th><th class="">별표 1의6 대상 요건(앱 근거 칸 표기)</th><th class="">앱 값</th></tr></thead><tbody><tr><td class="">사무실 · 회의실(업무시설)</td><td class="">연면적 3천 ㎡ 이상</td><td class="">29</td></tr><tr><td class="">판매시설</td><td class="">대규모점포</td><td class="">29</td></tr><tr><td class="">병원 · 의료</td><td class="">연면적 2천 ㎡ 이상 또는 병상 100개 이상 — 수술실 등 특수실은 소관 중앙행정기관의 장이 달리 정할 수 있음(비고 다)</td><td class="">36</td></tr><tr><td class="">도서관</td><td class="">연면적 3천 ㎡ 이상</td><td class="">36</td></tr><tr><td class="">공연 · 영화관</td><td class="">공연장 연면적 1천 ㎡ 이상(실내) · 영화상영관</td><td class="">29</td></tr><tr><td class="">체육 · 스포츠</td><td class="">관람석 바닥면적 1천 ㎡ 이상 체육시설(나목 4)) — 그 밖은 29 를 설계값으로 씀</td><td class="">29</td></tr><tr><td class="">주차장</td><td class="">연면적 2천 ㎡ 이상 실내주차장(기계식주차장 제외)</td><td class="">27 ㎥/㎡·h</td></tr><tr><td class="">학교 · 교육</td><td class="">바목 값 준용(학교는 대상 아님) · 교실 21.6 ㎥/인·h(학교보건법 시행규칙 별표 2)</td><td class="">36</td></tr></tbody></table></div></div></div>
<p>요건에 못 미치는 규모(학교 · 실험실 포함)는 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상이 법정 하한입니다. 앱 값(29 · 36)을 그대로 쓰면 안전 쪽 설계값이 됩니다.</p>
<h3 id="s4-4">4-4. 일반 건축물 25 ㎥/인·h</h3>
<p>공동주택 이외 건축물의 필요환기량은 25 ㎥/인·h 이상입니다(기술기준 별표 3 2.1.2(2)②). 별표 1의6에 해당하지 않는 식당 · 숙박 · 직접입력 용도에 이 값을 씁니다. 별표 1의6 대상이면 그 값(29 · 36)이 우선합니다.</p>
<h3 id="s4-5">4-5. 실내주차장</h3>
<div class="eq">Q = 바닥면적 × 27 ㎥/㎡·h &nbsp;→&nbsp; 2,500 × 27 = 67,500 ㎥/h<span class="c">다중 구역 예제 — 체적 기준 8,250 ㎥ × 5회/h = 41,250 ㎥/h보다 큼</span></div>
<p>별표 1의6 자목(연면적 2천 ㎡ 이상 실내주차장)은 단위면적당 27 ㎥/㎡·h입니다(비고 라). 주차장법 시행규칙 제6조제1항제8호는 일산화탄소 농도(앞뒤 8시간 평균 50 ppm 이하, 실내주차장 25 ppm 이하)를 정할 뿐 환기 횟수 규정은 없습니다. 기술기준 별표 3 2.1.2(4)는 CO 감지기 자동운전 · 제연겸용 송풍기 250 ℃ 60분 이상을 요구합니다.</p>
<h3 id="s4-6">4-6. 설계 권장 환기횟수</h3>
<p>공동주택을 뺀 용도별 회/h는 법령 수치가 아닌 설계 권장값입니다. 화장실 · 주방 · 창고처럼 사람 수로 정하기 어려운 실은 이 값으로 체적 기준 환기량을 구합니다. 다중이용시설은 인원 기준이 대개 더 크므로 재실 인원을 꼭 넣으십시오 — 예제 A 사무실은 체적 기준 1,500 ㎥/h보다 법정 필요환기량 2,900 ㎥/h가 약 1.9배 큽니다.</p>
<h3 id="s4-7">4-7. 기준·설계 환기량</h3>
<div class="eq">Q<sub>base</sub> = Max(V × N, 인원 × q<sub>p</sub> 또는 면적 × q<sub>a</sub>)<span class="c">q<sub>p</sub> 필요 환기량(㎥/인·h) · q<sub>a</sub> 단위면적당 환기량(㎥/㎡·h)</span></div>
<div class="eq">Q<sub>design</sub> = Q<sub>base</sub> × (1 + 여유율) &nbsp;→&nbsp; 2,900 × (1 + 0.1) = 3,190 ㎥/h<span class="c">예제 A</span></div>
<p>계산값은 부동소수 오차를 없앤 뒤 올림해 정수 ㎥/h로 표시합니다(예: 2,900 × 1.1 = 3,190).</p>
<h3 id="s4-8">4-8. 외기량·덕트 연동</h3>
<div class="eq">Q<sub>oa</sub> = Q<sub>design</sub> × 외기 비율<span class="c">외기 덕트 풍량</span></div>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">구분</th><th class="">풍량 · 풍속</th></tr></thead><tbody><tr><td class="">급기 주덕트</td><td class="">설계 환기량 전량 — 권장 풍속 5~8 m/s</td></tr><tr><td class="">외기 덕트</td><td class="">설계 환기량 × 외기 비율 — 3~5 m/s</td></tr><tr><td class="">배기 주덕트</td><td class="">설계 환기량(전량 배기) — 5~7 m/s</td></tr><tr><td class="">덕트 규격</td><td class="">「💨 덕트 규격 산정기로 이동」에서 MANMIN 덕트 규격 산정 시스템으로 이어서 산정(기술기준 별표 9)</td></tr></tbody></table></div></div>
<p>풍속 값은 앱의 설계 참고값입니다. 제3종(배기 기계) 방식이면 급기 덕트 대신 급기구 면적을 검토합니다.</p>
<h3 id="s4-9">4-9. 계산 범위·한계</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">계산하는 것</td><td class="">체적 기준 · 법정 필요환기량 · 기준 · 설계 환기량 · 외기량, 여러 구역 합계</td></tr><tr><td class="">계산하지 않는 것</td><td class="">기계실 · 전기실 · 발전기실 · 엘리베이터 기계실(발열 · 연소공기 기준, 기술기준 별표 3 2.1.2(3)), 주방 후드 면풍속, CO · CO₂ · 미세먼지 농도, 열회수 효율, 송풍기 정압</td></tr><tr><td class="">설치 대상 판정</td><td class="">별표 1의6 제1호의 연면적 · 병상 수 기준은 근거 칸 · 표로만 안내합니다(v6.1.9 근거 칸 병기). 규모 입력에 따른 자동 분기는 없으며 해당 여부는 설계자가 판정합니다</td></tr><tr><td class="">여러 구역</td><td class="">다중 구역 합계는 단순 합입니다. 동시사용률 · 계통 분리는 반영하지 않습니다</td></tr></tbody></table></div></div>
<h3 id="s4-10">4-10. v5.0.10 근거·계산 정정 (2026-10-13)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기존</th><th class="">정정</th></tr></thead><tbody><tr><td class="">공동주택</td><td class="">0.7회/h를 「법정 최소」로 표기</td><td class="">0.5회/h — 설비규칙 제11조①</td></tr><tr><td class="">인원 기준</td><td class="">36 ㎥/인·h 일괄(ASHRAE)</td><td class="">별표 1의6 용도별 25 · 29 · 36, 그 밖은 기술기준 별표 3 25</td></tr><tr><td class="">주차장</td><td class="">「제11조 … 2회/h」 · 체적 × 5회/h만</td><td class="">별표 1의6 자목 27 ㎥/㎡·h와 비교</td></tr><tr><td class="">결과 일관성</td><td class="">최종값에 여유율 미반영 · 설계값이 인원 기준 무시</td><td class="">기준 = Max(체적 · 법정), 설계 = 기준 × (1 + 여유율)</td></tr><tr><td class="">입력 0</td><td class="">여유율 · 외기 비율 0 → 10 · 100으로 바뀜</td><td class="">0 그대로 계산</td></tr><tr><td class="">근거 표기</td><td class="">기계설비법 제21조 · 고시 2021.06.07. · 「법정 환기량」 명칭</td><td class="">설비규칙 제11조 · 기계설비법 제14조 · 제2026-360호 타법개정 · 「환기량 산정 시스템」</td></tr><tr><td class="">다중 구역 · A4</td><td class="">체적 기준만 · 여유율 10 % 고정 · 급기 덕트 = 외기량</td><td class="">인원 · 법정 비교 · 여유율 입력 · 급기 = 설계량, 외기 덕트 행 추가</td></tr></tbody></table></div></div></div>
<p>정정 전 판으로 산정한 다중이용시설 · 주차장 환기량은 법정 필요환기량보다 작게 나왔을 수 있습니다. 이전 산정서가 있으면 다시 확인하십시오.</p>
<h3 id="s4-11">4-11. KDS 31 25 20 4.4(3) 호흡선 최소 외기량 (v6.1.6 ~ v6.1.7, 2026-11-12)</h3>
<div class="eq">V<sub>min</sub> = R<sub>p</sub> × 재실 인원 + R<sub>a</sub> × 바닥면적 &nbsp;→&nbsp; 9 × 100명 + 1.1 × 500 ㎡ = 1,450 ㎥/h<span class="c">예제 A — 업무시설(사무실) · KDS 31 25 20 : 2026 표 4.4-2 주1)</span></div>
<p>KDS 31 25 20 : 2026 4.4(3)은 「표 4.4-1의 필요 환기량이 표 4.4-2의 최소 외기량보다 작으면 최소 외기량을 선정하도록 <b>권장</b>」합니다. 그래서 이 앱은 비교를 늘 보여 주고, 반영 여부는 입력 칸 「4.4(3) 권장 적용」으로 설계자가 고르게 했습니다(기본은 비교만 — 종전과 같은 결과). v6.1.7 부터 다중 구역 표에도 같은 「KDS 최소 외기량」 열과 「KDS 4.4(3) 권장 적용」 칸이 있습니다(<a href="#s3-6">3-6</a>).</p>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">앱 용도 — 표 4.4-2 구분</th><th class="">Rp ㎥/인·h</th><th class="">Ra ㎥/㎡·h</th><th class="">기본 밀도 인/100 ㎡</th></tr></thead><tbody><tr><td class="">공동주택 · 기숙사</td><td class="">9.0</td><td class="">1.1</td><td class="">10</td></tr><tr><td class="">업무시설(사무실)</td><td class="">9.0</td><td class="">1.1</td><td class="">5</td></tr><tr><td class="">판매시설(일반판매)</td><td class="">13.7</td><td class="">2.2</td><td class="">15</td></tr><tr><td class="">학교시설(교실 9세 이상)</td><td class="">18.0</td><td class="">2.2</td><td class="">35</td></tr><tr><td class="">교육연구시설(도서관)</td><td class="">5.0</td><td class="">2.5</td><td class="">10</td></tr><tr><td class="">문화 및 집회시설(강당)</td><td class="">9.0</td><td class="">1.1</td><td class="">150</td></tr><tr><td class="">문화 및 집회시설(체육관)</td><td class="">36.0</td><td class="">3.2</td><td class="">7</td></tr><tr><td class="">회의실 — 업무시설(응접실) 값 준용</td><td class="">9.0</td><td class="">1.1</td><td class="">30</td></tr><tr><td class="">로비 — 업무시설(로비)</td><td class="">9.0</td><td class="">1.1</td><td class="">10</td></tr></tbody></table></div></div></div>
<p>인원을 비우면 기본 밀도 × 면적 ÷ 100 을 올림해 인원으로 씁니다. 식당 · 숙박 · 의료 · 주차장 · 화장실 · 주방 · 실험실 · 창고 · 직접입력은 표 4.4-2 에 같은 용도가 없어 비교하지 않습니다. 값은 ANSI/ASHRAE 62.1-2019 표 6-1 을 ㎥/h 로 바꾼 것입니다.</p>
</section>
<section class="ch" id="ch5"><h2><span class="n">05</span>실무 작업 방법</h2>
<h3 id="s5-1">5-1. 단계별 절차</h3>
<div class="svgbox"><svg viewBox="0 0 900 210" role="img" aria-label="환기량 산정 흐름: 체적 기준 V×N과 법정 필요환기량(인원 또는 면적 기준) 가운데 큰 값을 기준 환기량으로 하고, 여유율을 곱해 설계 환기량, 외기 비율을 곱해 외기량을 구한 뒤 덕트 규격 산정으로 넘긴다">
<defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#2D3A8C"/></marker></defs>
<style>.b{fill:#E9ECF8;stroke:#2D3A8C;stroke-width:1.5}.o{fill:#FDF1E7;stroke:#C97A3A;stroke-width:1.5}.t{font:600 14px 'Noto Sans KR','Noto Sans KR Local',sans-serif;fill:#1A1A2E}.s{font:12px 'Noto Sans KR','Noto Sans KR Local',sans-serif;fill:#4A4F66}.l{stroke:#2D3A8C;stroke-width:1.6;fill:none;marker-end:url(#ar)}</style>
<rect class="b" x="10" y="14" width="200" height="72" rx="10"/><text class="t" x="22" y="42">① 체적 기준</text><text class="s" x="22" y="66">Q = V × N (회/h)</text>
<rect class="b" x="10" y="116" width="200" height="80" rx="10"/><text class="t" x="22" y="142">② 법정 필요환기량</text><text class="s" x="22" y="164">인원 × 25·29·36 ㎥/인·h</text><text class="s" x="22" y="184">주차장 면적 × 27 ㎥/㎡·h</text>
<rect class="o" x="250" y="62" width="200" height="72" rx="10"/><text class="t" x="262" y="90">③ 기준 환기량</text><text class="s" x="262" y="114">Max(①, ②)</text>
<rect class="b" x="490" y="62" width="190" height="72" rx="10"/><text class="t" x="502" y="90">④ 설계 환기량</text><text class="s" x="502" y="114">③ × (1 + 여유율)</text>
<rect class="b" x="720" y="62" width="170" height="72" rx="10"/><text class="t" x="732" y="90">⑤ 외기 · 덕트</text><text class="s" x="732" y="114">④ × 외기 비율</text>
<path class="l" d="M210,50 L248,90"/><path class="l" d="M210,156 L248,110"/><path class="l" d="M450,98 L488,98"/><path class="l" d="M680,98 L718,98"/>
</svg></div>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">단계</th><th class="">내용</th></tr></thead><tbody><tr><td class="">① 대상 판정</td><td class="">공동주택 세대수(30세대 이상), 다중이용시설 해당 여부(별표 1의6 제1호 연면적 · 병상 수)를 먼저 정합니다</td></tr><tr><td class="">② 실 목록</td><td class="">실별 용도 · 바닥면적 · 천장고 · 최대 재실 인원(예상 이용인원이 가장 많은 시간대)을 정리합니다</td></tr><tr><td class="">③ 구역 산정</td><td class="">다중 구역 탭에 실을 넣고 여유율을 정해 일괄 산정합니다. 「법정」 표시가 붙은 실은 인원 · 면적 기준이 결정한 실입니다</td></tr><tr><td class="">④ 대표 실 산정서</td><td class="">주요 실은 환기량 산정 탭에서 다시 산정해 A4 산정서(PDF)를 남깁니다</td></tr><tr><td class="">⑤ 덕트 · 장비</td><td class="">설계 · 외기 환기량으로 덕트 규격 산정기와 환기 장치 선정으로 넘어갑니다</td></tr></tbody></table></div></div>
<h3 id="s5-2">5-2. 도면 반영 전 확인</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">확인</th></tr></thead><tbody><tr><td class="">인원</td><td class="">최대 재실 인원(좌석 수 · 면적당 인원)이 건축 계획과 같은가</td></tr><tr><td class="">법정 비교</td><td class="">다중이용시설 · 실내주차장에서 기준 환기량이 법정 필요환기량 이상인가</td></tr><tr><td class="">공동주택</td><td class="">세대 환기 장치 풍량이 0.5회/h 이상 · 소음 55 dB 이하 · 필터 KS B 6141(별표 3 2.1.2(1))</td></tr><tr><td class="">특수실</td><td class="">보일러실 · 전기실 · 발전기실 · 주방은 발열 · 연소공기 · 후드 면풍속으로 따로 검토했는가</td></tr><tr><td class="">외기</td><td class="">외기 비율이 공조 방식 · 열회수 장치와 맞는가</td></tr></tbody></table></div></div>
<h3 id="s5-3">5-3. 다중 구역 예제</h3>
<div class="mz"><div class="brk"><div class="tbl"><table><thead><tr><th class="">구역</th><th class="num">면적 ㎡</th><th class="num">체적 ㎥</th><th class="num">인원</th><th class="num">N 회/h</th><th class="num">체적 기준</th><th class="num">법정 필요</th><th class="num">기준</th><th class="num">설계 +10%</th></tr></thead><tbody><tr><td class="">사무실</td><td class="num">500</td><td class="num">1,500</td><td class="num">100</td><td class="num">1</td><td class="num">1,500</td><td class="num">2,900</td><td class="num">2,900</td><td class="num">3,190</td></tr><tr><td class="">회의실</td><td class="num">60</td><td class="num">180</td><td class="num">20</td><td class="num">1.5</td><td class="num">270</td><td class="num">580</td><td class="num">580</td><td class="num">638</td></tr><tr><td class="">화장실</td><td class="num">30</td><td class="num">90</td><td class="num">—</td><td class="num">10</td><td class="num">900</td><td class="num">—</td><td class="num">900</td><td class="num">990</td></tr><tr><td class="">지하주차장</td><td class="num">2,500</td><td class="num">8,250</td><td class="num">—</td><td class="num">5</td><td class="num">41,250</td><td class="num">67,500</td><td class="num">67,500</td><td class="num">74,250</td></tr></tbody></table></div></div></div>
<p>합계 기준 환기량 <b>71,880 ㎥/h</b> · 설계 환기량 <b>79,068 ㎥/h</b>. 사무실 · 회의실은 인원 기준(29 ㎥/인·h), 지하주차장은 면적 기준(27 ㎥/㎡·h)이 체적 기준보다 커서 기준 환기량을 정했고, 화장실은 체적 기준(10회/h)으로 정했습니다. KDS 최소 외기량은 사무실 1,450 · 회의실 246 ㎥/h로 기준 환기량보다 작아 권장을 충족합니다(화장실 · 주차장은 표 4.4-2 대상 아님).</p>
</section>
<section class="ch" id="ch6"><h2><span class="n">06</span>문제 해결·FAQ</h2>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">증상</th><th class="">해결</th></tr></thead><tbody><tr><td class="">「건물 용도를 먼저 선택하세요」</td><td class="">STEP 2에서 용도 버튼을 누른 뒤 산정하십시오</td></tr><tr><td class="">「체적 또는 면적 · 층고를 입력하세요」</td><td class="">바닥면적과 층고를 모두 넣거나 체적을 직접 넣으십시오</td></tr><tr><td class="">법정 필요환기량이 안 나와요</td><td class="">재실 인원을 비웠거나, 용도에 필요 환기량이 없는 경우(화장실 · 주방 · 로비 · 창고 · 공동주택)입니다. 주차장은 바닥면적으로 계산합니다</td></tr><tr><td class="">예전 산정서보다 값이 커졌어요</td><td class="">v5.0.10(2026-10-13)에서 인원 기준을 별표 1의6 값으로, 결과를 Max(체적 · 법정) × (1 + 여유율)로 정정했습니다(<a href="#s4-10">4-10</a>). 공동주택은 0.7 → 0.5회/h로 작아졌습니다</td></tr><tr><td class="">0.7회/h로 설계하고 싶어요</td><td class="">「직접입력」으로 0.7을 넣거나 여유율로 반영하십시오. 법정 최소는 0.5회/h입니다</td></tr><tr><td class="">초기화해도 다중구역 합계가 남아요</td><td class="">「초기화」는 환기량 산정 탭만 지웁니다. 다중 구역 표는 행의 ✕로 지운 뒤 「⚡ 전체 구역 일괄 산정」을 다시 누르십시오</td></tr><tr><td class="">A4 머리에 빨간 경고가 떠요</td><td class="">입력이 바뀐 뒤 자동 재산정에 실패한 경우입니다(예: 용도를 고르지 않음 · 체적 0). [환기량 산정] 탭에서 입력을 고치고 다시 산정하면 사라집니다. 경고가 있는 동안 인쇄 · JPG 는 막힙니다(<a href="#s3-9">3-9</a>)</td></tr><tr><td class="">인원 · 외기 칸에 빨간 테두리가 생겨요</td><td class="">인원 소수(내림 적용) · 외기도입 비율 100 % 초과 · 음수 입력을 알리는 경고입니다. 계산은 표시된 대로 진행되므로 값을 확인하십시오</td></tr><tr><td class="">근거 칸 문구가 길어졌어요</td><td class="">v6.1.9 에서 별표 1의6 대상 요건(연면적 · 병상 수 등)과 미만일 때의 법정 하한(25 ㎥/인·h)을 함께 적었습니다. 계산값은 같습니다(<a href="#s4-3">4-3</a>)</td></tr><tr><td class="">화면이 예전 판이에요</td><td class="">새로 고침(Ctrl+F5) 또는 앱을 닫았다 다시 여십시오</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch7"><h2><span class="n">부록</span></h2>
<h3 id="a1">A1. 예제 입력값</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">예제 A</th><th class="">예제 B</th></tr></thead><tbody><tr><td class="">용도</td><td class="">사무실(업무시설)</td><td class="">공동주택</td></tr><tr><td class="">면적 · 층고</td><td class="">500 ㎡ × 3 m = 1,500 ㎥</td><td class="">84 ㎡ × 2.3 m = 193.2 ㎥</td></tr><tr><td class="">인원 · 외기 · 여유율</td><td class="">100명 · 100 % · 10 %</td><td class="">— · 100 % · 10 %</td></tr><tr><td class="">결과</td><td class="">기준 2,900 · 설계 3,190 ㎥/h</td><td class="">기준 96.6 · 설계 107 ㎥/h</td></tr></tbody></table></div></div>
<h3 id="a2">A2. 용도별 기준표 (앱 내장값)</h3>
<div class="brk"><div class="tbl"><table><thead><tr><th class="">용도</th><th class="">N 회/h</th><th class="">환기횟수 근거</th><th class="">법정 필요환기량</th><th class="">근거</th></tr></thead><tbody><tr><td class="">공동주택</td><td class="">0.5</td><td class="">설비규칙 제11조① (법정 최소)</td><td class="">—</td><td class="">—</td></tr><tr><td class="">사무실</td><td class="">1</td><td class="">설계권장·체적기준</td><td class="">29 ㎥/인·h</td><td class="">설비규칙 별표 1의6 아목(업무시설 — 연면적 3천㎡ 이상 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상)</td></tr><tr><td class="">판매시설</td><td class="">1.5</td><td class="">설계권장·체적기준</td><td class="">29 ㎥/인·h</td><td class="">설비규칙 별표 1의6 다목(판매시설 — 대규모점포 대상 · 그 밖은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상)</td></tr><tr><td class="">식당·음식점</td><td class="">2</td><td class="">설계권장·체적기준</td><td class="">25 ㎥/인·h</td><td class="">기술기준 별표3 2.1.2(2) 일반 건축물</td></tr><tr><td class="">숙박·호텔</td><td class="">1.5</td><td class="">설계권장·체적기준</td><td class="">25 ㎥/인·h</td><td class="">기술기준 별표3 2.1.2(2) 일반 건축물</td></tr><tr><td class="">병원·의료</td><td class="">2</td><td class="">설계권장·체적기준</td><td class="">36 ㎥/인·h</td><td class="">설비규칙 별표 1의6 마목(의료시설 — 연면적 2천㎡ 이상 또는 병상 100개 이상 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상 · 수술실 등 특수실은 소관 중앙행정기관의 장이 달리 정할 수 있음(비고 다))</td></tr><tr><td class="">학교·교육</td><td class="">1.5</td><td class="">설계권장·체적기준</td><td class="">36 ㎥/인·h</td><td class="">설비규칙 별표 1의6 바목 값 준용(바목 대상은 도서관 3천㎡ · 학원 1천㎡ 이상 — 학교는 대상 아님 · 법정 하한 25 ㎥/인·h: 기술기준 별표3 2.1.2(2)) · 교실 환기량 21.6 ㎥/인·h(학교보건법 시행규칙 별표 2)</td></tr><tr><td class="">도서관</td><td class="">1</td><td class="">설계권장·체적기준</td><td class="">36 ㎥/인·h</td><td class="">설비규칙 별표 1의6 바목(교육연구시설 — 도서관 연면적 3천㎡ 이상 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상)</td></tr><tr><td class="">공연·영화관</td><td class="">2.5</td><td class="">설계권장·체적기준</td><td class="">29 ㎥/인·h</td><td class="">설비규칙 별표 1의6 나목(공연장 연면적 1천㎡ 이상(실내) · 영화상영관 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상)</td></tr><tr><td class="">체육·스포츠</td><td class="">3</td><td class="">설계권장·체적기준</td><td class="">29 ㎥/인·h</td><td class="">29 ㎥/인·h 설계값 — 설비규칙 별표 1의6 나목 4)는 관람석 바닥면적 1천㎡ 이상 체육시설만 대상 · 그 밖은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상</td></tr><tr><td class="">주차장</td><td class="">5</td><td class="">설계권장·체적기준</td><td class="">27 ㎥/㎡·h</td><td class="">설비규칙 별표 1의6 자목(자동차 관련 시설 — 연면적 2천㎡ 이상 실내주차장 대상 · 기계식주차장 제외)</td></tr><tr><td class="">화장실</td><td class="">10</td><td class="">설계권장·체적기준</td><td class="">—</td><td class="">—</td></tr><tr><td class="">주방·조리실</td><td class="">20</td><td class="">설계권장·체적기준</td><td class="">—</td><td class="">—</td></tr><tr><td class="">실험실</td><td class="">6</td><td class="">설계권장·체적기준</td><td class="">36 ㎥/인·h</td><td class="">설비규칙 별표 1의6 바목 값 준용(실험실은 별표 1의6 대상 아님 · 법정 하한 25 ㎥/인·h: 기술기준 별표3 2.1.2(2))</td></tr><tr><td class="">회의실</td><td class="">1.5</td><td class="">설계권장·체적기준</td><td class="">29 ㎥/인·h</td><td class="">설비규칙 별표 1의6 아목(업무시설 — 연면적 3천㎡ 이상 대상 · 미만은 기술기준 별표3 2.1.2(2) 25 ㎥/인·h 이상)</td></tr><tr><td class="">로비·복도</td><td class="">0.5</td><td class="">설계권장·체적기준</td><td class="">—</td><td class="">—</td></tr><tr><td class="">창고·기계실</td><td class="">0.3</td><td class="">설계권장·체적기준</td><td class="">—</td><td class="">—</td></tr><tr><td class="">직접입력</td><td class="">직접</td><td class="">사용자 지정</td><td class="">25 ㎥/인·h</td><td class="">기술기준 별표3 2.1.2(2) 일반 건축물</td></tr></tbody></table></div></div>
<h3 id="a3">A3. 버전 변경 내역</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">버전</th><th class="">내용</th></tr></thead><tbody><tr><td class="">Ver-6.1 · v6.1.9 (2026-11-24)</td><td class="">기계 1차 교차검증 반영 — A4 탭 · 인쇄 · JPG 전 자동 재산정(실패 시 경고 · 출력 막음) · 근거 칸 별표 1의6 대상 요건 병기 · KDS 적용 시 최종 행 산출식 · 체적 직접 입력 A4 표기 · 인원 소수 · 외기 100 % 초과 경고 · 체육 · 학교(21.6) 근거 · 외기 30 % 문구 「설계 참고」 · 기준일 · 재실 인원 「예상 최대 이용인원」 · 다중 구역 CSV 안내 · 합계 각주 — 계산값 불변(<a href="#s3-9">3-9</a> · <a href="#s4-3">4-3</a>) · 매뉴얼 화면 10장 다시 촬영</td></tr><tr><td class="">Ver-6.1 · v6.1.8 (2026-11-12)</td><td class="">html2canvas SRI · 인쇄 공통 원본 MM-PRINT v1.1 — 화면 · 계산 불변</td></tr><tr><td class="">Ver-6.1 · v6.1.7 (2026-11-12)</td><td class="">다중 구역 표에 KDS 31 25 20 4.4(3) 최소 외기량 열 · 「KDS 4.4(3) 권장 적용」 칸(체크 안 하면 종전과 같은 결과) · CSV 열(<a href="#s3-6">3-6</a>)</td></tr><tr><td class="">Ver-6.1 · v6.1.6 (2026-11-12)</td><td class="">KDS 31 25 20 : 2026 4.4(3) 호흡선 최소 외기량 비교 · 「권장 적용」 선택 칸 · 결과 · A4 줄(<a href="#s4-11">4-11</a>) · 매뉴얼 Ver-6.1 화면 다시 촬영</td></tr><tr><td class="">Ver-6.1 · v6.1.0 ~ v6.1.5 (2026-11-11 ~ 12)</td><td class="">판 6.1 · 근거 정정(KDS 31 25 20) · 참고표 표 4.4-2 · 입력값 경고 · 건물개요 공통 · SRI</td></tr><tr><td class="">Ver-5.0 · v5.0.11 (2026-10-13)</td><td class="">사용자 매뉴얼 연결(탭 막대 「📘 매뉴얼」) · A4 최종 설계 환기량 행 배경색</td></tr><tr><td class="">Ver-5.0 · v5.0.10 (2026-10-13)</td><td class="">설비규칙 제11조 · 별표 1의6 · 기술기준 별표 3 원문 반영, 기준 · 설계 환기량 산정식 통일, 다중 구역 인원 · 여유율, 명칭 「기계환기설비 환기량 산정 시스템」(<a href="#s4-10">4-10</a>)</td></tr><tr><td class="">Ver-5.0 · v5.0.0 ~ v5.0.9 (2026-08 ~ 09)</td><td class="">디자인 통일(헤더 · 탭 막대 · 요약 스트립), A4 미리보기 · JPG 저장, 오프라인 캐시 개선</td></tr></tbody></table></div></div>
<h3 id="a4">A4. 용어</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">용어</th><th class="">뜻</th></tr></thead><tbody><tr><td class="">환기횟수(회/h)</td><td class="">1시간에 실 체적만큼 공기를 바꾸는 횟수 — ACH</td></tr><tr><td class="">필요 환기량</td><td class="">재실자 1명(또는 바닥 1 ㎡)당 시간당 공급해야 할 외기량</td></tr><tr><td class="">기준 환기량</td><td class="">체적 기준과 법정 필요환기량 가운데 큰 값(이 앱의 용어)</td></tr><tr><td class="">설계 환기량</td><td class="">기준 환기량에 여유율을 더한 값</td></tr><tr><td class="">제1 · 2 · 3종 환기</td><td class="">급 · 배기 모두 기계 / 급기만 기계(양압) / 배기만 기계(음압)</td></tr><tr><td class="">신축공동주택등</td><td class="">30세대 이상 공동주택, 주택이 30세대 이상인 주상복합(설비규칙 제11조①)</td></tr></tbody></table></div></div></div>
</section></main></div>
<footer class="foot">© 2026 김만민 건축사 · ㈜대성건축사사무소 · 기계환기설비 환기량 산정 시스템 사용자 매뉴얼 Ver-6.1 · 설비규칙 제11조 · 별표 1의6 · 기계설비 기술기준 별표 3 <span class="rev">· 화면 대응 개정 2026-11-24</span> <span class="rev">· 디자인 개정 2026-10-26</span></footer>
<div class="pfoot"><span>기계환기설비 환기량 산정 시스템 사용자 매뉴얼 Ver-6.1</span><span>2026-11-24</span></div>
<div id="lb" role="dialog" aria-label="그림 확대"><img alt=""></div>
<button class="totop" aria-label="맨 위로">↑</button>
<script>
(function(){
  var lb=document.getElementById('lb'),li=lb.querySelector('img');
  document.querySelectorAll('figure.shot .frame').forEach(function(f){f.addEventListener('click',function(){li.src=f.querySelector('img').src;li.alt=f.querySelector('img').alt;lb.classList.add('open');});});
  lb.addEventListener('click',function(){lb.classList.remove('open');li.removeAttribute('src');});
  document.addEventListener('keydown',function(e){if(e.key==='Escape')lb.classList.remove('open');});
  document.querySelector('.totop').addEventListener('click',function(){window.scrollTo(0,0);});
  var links=[].slice.call(document.querySelectorAll('nav.toc a'));
  if('IntersectionObserver' in window){
    var io=new IntersectionObserver(function(es){es.forEach(function(e){if(e.isIntersecting){links.forEach(function(a){a.classList.toggle('on',a.getAttribute('href')==='#'+e.target.id);});}});},{rootMargin:'0px 0px -70% 0px'});
    document.querySelectorAll('section.ch,h3[id]').forEach(function(s){io.observe(s);});
  }
})();
/* 좁은 화면 표 쌓기 준비: 숫자 칸이 없는 표에 stack 표시, 각 칸에 머리글(data-th) 복사 */
(function(){document.querySelectorAll('.tbl').forEach(function(t){var tb=t.querySelector('table');if(!tb||!tb.tHead)return;
 if(tb.querySelector('td.num,th.num'))return;var hs=[].map.call(tb.tHead.rows[0].cells,function(c){return c.textContent.trim()});
 [].forEach.call(tb.tBodies[0].rows,function(r){[].forEach.call(r.cells,function(c,i){if(hs[i])c.setAttribute('data-th',hs[i])})});t.classList.add('stack');if(hs.length===2)t.classList.add('c2')})})();
/* v-mh1 D3 읽기 진행 막대 · D4 좁은 화면 목차 접힘 */
(function(){var b=document.querySelector('.mh-prog i');if(b){var f=function(){var h=document.documentElement,m=h.scrollHeight-h.clientHeight;b.style.width=(m>0?h.scrollTop/m*100:0)+'%';};addEventListener('scroll',f,{passive:true});addEventListener('resize',f);f();}
 var d=document.querySelector('nav.toc details'),mq=matchMedia('(max-width:1024px)');if(d){var s=function(){d.open=!mq.matches;};s();(mq.addEventListener?mq.addEventListener('change',s):mq.addListener(s));
 d.querySelectorAll('a').forEach(function(a){a.addEventListener('click',function(){if(mq.matches)d.open=false;});});}})();
</script>
</body></html>